<!DOCTYPE html>

<html lang="en"><head><meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/><title>Electrical power networks and coordinated operation | Gambits Engineering: The Historical Foundations</title><link href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/sections/electrical-power-networks-and-coordinated-operation/" rel="canonical"/><meta content="Electrical power networks and coordinated operation — a section of the Zenodo book Gambits Engineering: The Historical Foundations" name="description"/><script type="application/ld+json">{"@context": "https://schema.org", "@type": ["WebPage", "Chapter"], "name": "Electrical power networks and coordinated operation", "isPartOf": {"@type": "Book", "name": "Gambits Engineering: The Historical Foundations", "url": "https://bradpierce.ai/gambits-engineering-the-historical-foundations/", "identifier": "10.5281/zenodo.23768293"}, "url": "https://bradpierce.ai/gambits-engineering-the-historical-foundations/sections/electrical-power-networks-and-coordinated-operation/"}</script><meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/>
<style>body{font:1.05rem/1.6 system-ui,Arial,sans-serif;max-width:68ch;margin:0 auto;padding:1rem 1.25rem 4rem;color:#171717}h1,h2,h3{line-height:1.26;scroll-margin-top:1rem}a{color:#1358a8;overflow-wrap:anywhere}nav a{display:block;margin:.25rem 0}article p{margin:.75rem 0}blockquote{border-left:3px solid #999;padding-left:1rem}small,.dim{color:#555}.source-link{font-size:.8rem;margin-left:.6rem}main{min-height:80vh}@media (max-width:600px){body{font-size:1rem;padding:0.8rem 1rem}}@media print{nav{display:none}}
</style></head><body><header><p><a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/">Complete book</a> · <a href="https://doi.org/10.5281/zenodo.23768293">Published Zenodo v1</a></p><h1 id="electrical-power-networks-and-coordinated-operation">S109 Electrical power networks and coordinated operation <a aria-label="Link to this section" class="source-link" href="#electrical-power-networks-and-coordinated-operation">#</a></h1><p class="dim">Part of Gambits Engineering: The Historical Foundations (Brad Pierce, 2026). No independent publication identifier.</p></header><nav aria-label="Subsections"><details><summary>Subsection links</summary><a href="#scheduled-exchange-and-physical-flow">Scheduled exchange and physical flow</a><a href="#separate-responsibilities-in-a-second-regime">Separate responsibilities in a second regime</a><a href="#energizing-a-network-in-stages">Energizing a network in stages</a><a href="#reserves-before-a-disturbance">Reserves before a disturbance</a></details></nav><main><article><h3 id="scheduled-exchange-and-physical-flow">Scheduled exchange and physical flow<a aria-label="Link to this heading" class="source-link" href="#scheduled-exchange-and-physical-flow">#</a></h3>
<p data-pdf-page="97" data-source="p97-b3">On 4 November 2006, E.ON Netz took the two circuits of the 380 kV Conneforde–Diele line out of service at 21:38 and 21:39. The outage was arranged to let a ship pass under the crossing of the Ems. The operators’ analyses before the outage indicated that their grids could accommodate the change. An agreed schedule specifies exchanges between systems, but actual power flows through the connected network. The UCTE investigation reports that flow on a different line, Landesbergen–Wehrendorf, rose by more than 600 MW after the switching and exceeded 1,200 MW. [<a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/#ref-T11-W001">T11-W001</a>]</p>
<p data-pdf-page="97" data-source="p97-b4">Landesbergen–Wehrendorf linked the E.ON Netz and RWE control areas. As loading rose again after 22:02, E.ON Netz dispatchers looked for a switching action to relieve it. At 22:10:11 they coupled two busbars at Landesbergen, joining parts of the substation they expected would redistribute the flow away from the loaded line. The investigation’s subsequent simulation estimated that this action instead raised current on the line by 67 A. At 22:10:13, the distance protection at the Wehrendorf end automatically disconnected it. Figure 3 shows the changes in power flow before the trip. Figure 5 puts the manual switch and the automatic trip on the same timeline. [<a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/#ref-T11-W001">T11-W001</a>]</p>
<p data-pdf-page="97" data-source="p97-b5">The report traces further protective trips as the surviving lines took on the changed flows. By about 22:10:29, the network had separated into western, northeastern and southeastern areas operating apart. Frequency fell in the western area, which had lost imports, and rose in the northeastern area, which had lost exports. The switching intended to relieve one line had been a dispatch decision. The trips and the initial frequency responses unfolded through the equipment and the resulting balance of generation and demand in each area. Times are those reported by UCTE. [<a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/#ref-T11-W001">T11-W001</a>]</p>
<h3 id="separate-responsibilities-in-a-second-regime">Separate responsibilities in a second regime<a aria-label="Link to this heading" class="source-link" href="#separate-responsibilities-in-a-second-regime">#</a></h3>
<p data-pdf-page="97" data-source="p97-b7">The joint United States and Canada report on the 2003 blackout gives a different example of the division of work between a local operator and a regional reliability coordinator. It found that FirstEnergy’s failed control computers and alarm system helped leave its operators unaware of deteriorating conditions. MISO, the reliability coordinator, had its own limitations. It lacked correct data for the state estimator, the tool it used to infer the condition of the wider network from the measurements available to it. The task force called for stronger real-time tools and backup capabilities for both control areas and reliability coordinators. [<a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/#ref-T11-W002">T11-W002</a>]</p>
<h3 id="energizing-a-network-in-stages">Energizing a network in stages<a aria-label="Link to this heading" class="source-link" href="#energizing-a-network-in-stages">#</a></h3>
<p data-pdf-page="97" data-source="p97-b9">顾雪平 and colleagues describe restoration beginning with a source that can start without outside electricity. It energizes a path to equipment that requires auxiliary power to start. Operators can then restore additional paths and admit load in steps. A carefully chosen load can help stabilize an energized island, while cold load pickup can cause a sudden increase in demand and constrain how much can be reconnected at once. In the parallel approach reviewed by the authors, operators restore regions separately and then synchronize them. The authors discuss how available starting sources, voltage and frequency control within each region, and the ability to synchronize across boundaries bear on the choice of regions. [<a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/#ref-T11-W003">T11-W003</a>]</p>
<h3 id="reserves-before-a-disturbance">Reserves before a disturbance<a aria-label="Link to this heading" class="source-link" href="#reserves-before-a-disturbance">#</a></h3>
<p data-pdf-page="98" data-source="p98-b2">The Balance Management Task Force’s 2003 account distinguishes responses by how they are activated and what they accomplish. In England and Wales it describes a primary response delivered within 30 seconds to arrest a sharp fall in frequency, and a secondary response delivered from half a minute to 30 minutes to restore frequency. Its reserve tables separately describe fast reserve from hydro generation, which the operator could instruct manually. The first services respond on the timescale of the frequency disturbance. The fast-reserve entry describes capacity the operator could call on. [<a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/#ref-T11-W004">T11-W004</a>]</p></article></main><footer><p>Published book: <a href="https://doi.org/10.5281/zenodo.23768293">https://doi.org/10.5281/zenodo.23768293</a> · <a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/">Full HTML and references</a> · <a href="https://bradpierce.ai/gambits-engineering-the-historical-foundations/paper.pdf">PDF</a></p></footer></body></html>